#11 APPENDIX A: MIB OF THE PHY AND MAC LEVELS: PLC-G3-MIB
This appendix specifies the portion of the MIB, called PLC-G3-MIB, that is devolved to the management of the PHY and MAC levels of the OFDM G3 PLC interface  
本附录规定了被称为PLC-G3-MIB的MIB的一部分，该部分用于管理OFDM G3 PLC接口的PHY和MAC级别

## 11.1 RELATION WITH THE INTERFACES MIB
The Interfaces MIB [RFC2863] requires that all the MIBs that are added to it clarify certain points that are intentionally left vague in its definition. The following table provides the clarifications necessary for the case of the OFDM G3 PLC interface.  
接口MIB [RFC2863]要求添加到它的所有MIB澄清在其定义中有意留下模糊的某些点。 下表提供了OFDM G3 PLC接口情况下所需的说明。

<center>Table 7 – Relation with the Interfaces MIB [rfc2863]</center>

Item IF-MIB|Application to the OFDM G3 PLC interface|理解
----|----|----
Layering Model|No distinction is made between the PHY, MAC and 6LoWPAN layers and sublayers|
Virtual Circuits|Not applicable|
ifIndex|Each OFDM G3 PLC interface is represented by an ifEntry.The tables of the PLC-G3-MIB are indexed by ifIndex.|
ifDescr|See [rfc2863]|
ifType|Is provisionally set at 200. A value is to be requested from the IANA|
ifMtu|Is set at 1280|
ifSpeed|Not applicable|
ifPhysAddress|The short 16-bit address the equipment uses to communicate in the PAN.<br>If the equipment is the PAN coordinator, this value must be chosen before starting the PAN. Otherwise, the address is assigned during the Bootstrap procedure.<br>The value 'FFFE'h indicates that the equipment is associated but the address has not been assigned to it. The value'FFFF'h indicates that the equipment has no address.|
ifAdminStatus|Not applicable|
ifOperStatus|The operational status of the interface. The 'testing','dormant',and 'lowerLayerDown' statuses are not applicable|
ifLastChange|See [rfc2863]|
ifInOctets|The number of bytes received in valid MAC frames (Data + Command + Beacon) including the MAC header and the FCS.|
ifInUcastPkts|The number of unicast packets received from the interface and transmitted to the higher layers or relayed|
ifInDiscards|See [rfc2863].|
ifInErrors|See [rfc2863]|
ifInUnknownProtos|See [rfc2863]|
ifOutOctets|The number of bytes transmitted in the valid MAC frames (Data + Command + Beacon) including the MAC header and the FCS.|
ifOutUcastPkts|The number of unicast packets received from the higher layers or relayed and transmitted by the interface|
ifOutDiscards|See [rfc2863]|
ifOutErrors|See [rfc2863]|
ifName|A name having a local meaning (i.e. 'Cpl0')|
ifInMulticastPkts|The number of multicast packets received from the nterface and transmitted to the higher layers or relayed|
ifInBroadcastPkts|The number of broadcast packets received from the nterface and transmitted to the higher layers or relayed|
ifOutMulticastPkts|The number of multicast packets received from the higher layers or relayed and transmitted by the interface|
ifOutBroadcastPkts|The number of broadcast packets received from the higher layers or relayed and transmitted by the interface|
ifLinkUpDownTrapEnable|See [rfc2863]. The default value is 'disable'|
ifHighSpeed|Is set to 0|
ifPromiscuousMode|Is set to 'true'|
ifConnectorPresent|Is set to 'true'|
ifAlias|See [rfc2863]|
ifCounterDiscontinuityTime|See [rfc2863]. A discontinuity affects the PLC-G3-MIB meters like those of the IF-MIB.|
ifStackHigherLayer|Not applicable for this interface|
ifStackLowerLayer|Ditto|
ifStackStatus|Ditto|
ifRcvAddressAddress|The table contains the short unicast, multicast and broadcast addresses from which this interface must accept the packets and transfer them to the higher layers. See adpGroupTable in [MAC-API].|
ifRcvAddressStatus|Ditto|
ifRcvAddressType|Ditto|


## 11.2 DEFINITIONS
这一部分是用一种计算机语言写出来的。
简单将里面的一些觉得有用的东西进行列举：

Textual conventions 文本约定：

name|DISPLAY-HINT|STATUS|DESCRIPTION|SYNTAX OCTET STRING
----|----|----|----|----
Eui64Address|2x:2x:2x:2x:2x:2x:2x:2x|current|A 64-bit MAC Address|SIZE (8)
ShortAddress|4x|current|A 16-bit MAC or 6LoWPAN short Address|SIZE (2)
ToneArray|18x|current|A 72-bit string.<br>The 70 first bits referred each to an OFDM tone.<br>The two last bits are meaningless|SIZE (9)


Node definitions 节点定义
 * cplg3Notifications -- cplg3MIB 0    
 * cplg3Objects -- cplg3MIB 1  

The MAC Layer objects MAC层对象
 * cplg3Mac -- cplg3Objects 1

MAC Statistics Table MAC统计表
 * cplg3MacTable -- cplg3Mac 1  
 MAC objects for a collection of OFDM PLC G3 interfaces attached to a particular system.  
 MAC对象用于连接到特定系统的OFDM PLC G3接口的集合。  
 There will be one row in this table for each OFDM PLC G3 interface in the system.  
 在该表中将有一行用于系统中的每个OFDM PLC G3接口。
   * cplg3MacEntry -- cplg3MacTable 1  
 MAC objects for a particular interface to PLC medium  
 MAC对象到PLC介质的特定接口  

Cplg3MacEntry包含以下内容：

name|SYNTAX|MAX-ACCESS|STATUS|DESCRIPTION|REFERENCE|DEFVAL
----|----|----|----|----|----|----
cplg3MacAssociationPermit|TruthValue|read-write|current|Indication of whether a coordinator (PAN coordinator or FFD) is currently allowing association. A value of true indicates that association is permitted.<br>Not relevant for a RFD.|IEEE802.15.4, clause 7.4.2|FALSE
cplg3MacAckWaitDuration|Unsigned32|read-write|current|The maximum number of symbols to wait for an acknowledgment frame to arrive following a transmitted data frame.|IEEE802.15.4, clause 7.4.2
cplg3MacAssociatedPanCoord|TruthValue|read-only|current|Indication of whether the device is associated to the PAN through the PAN coordinator. A value of true indicates the device has associated through the PAN coordinator.Otherwise, the value is set to false.|IEEE802.15.4, clause 7.4.2|false
cplg3MacBsn|Unsigned32 (0..255)|read-only|current|The sequence number added to the transmitted beacon frame MAC command frame.<br>Not relevant for a RFD|IEEE802.15.4, clause 7.4.2
cplg3MacCoordShortAddress|ShortAddress|read-only|current|The 16-bit short address assigned to the coordinator through which the device is associated. A value of 'FFFE'h indicates that the coordinator (PAN coordinator or FFD) is only using its 64-bit extended address. A value of 'FFFF'h indicates that this value is unknown.|IEEE802.15.4, clause 7.4.2|FFFF
cplg3MacPanCoordShortAddress|ShortAddress|read-only|current|The 16-bit short address assigned to the PAN coordinator <br>A value of '0000'h indicates no PAN coordinator|IEEE802.15.4, clause 7.4.2|FFFF
cplg3MacDsn|Unsigned32 (0..255)|read-only|current|The sequence number added to the transmitted data or MAC command frame.|IEEE802.15.4, clause 7.4.2
cplg3MacMaxBe|Unsigned32 (3..8)|read-write|current|The maximum value of the backoff exponent (BE) in theCSMA-CA algorithm.|IEEE802.15.4, clause 7.4.2|5
cplg3MacMaxCsmaBackoffs|Unsigned32 (0..5)|read-write|current|The maximum number of backoffs the CSMA-CA algorithm will attempt before declaring a channel access failure.|IEEE802.15.4, clause 7.4.2|4
cplg3MacMaxFrameTotalWaitTime|Unsigned32|read-write|current|The maximum number of symbols to wait for a frame intended as a response to a data request frame|IEEE802.15.4, clause 7.4.2
cplg3MacMaxFrameRetries|Unsigned32 (0..7)|read-write|current|The maximum number of retries allowed after a transmission failure.|IEEE802.15.4, clause 7.4.2|3
cplg3MacMinBe|Unsigned32 (0..8)|read-write|current|The minimum value of the backoff exponent (BE) in the CSMA-CA algorithm (must be less or equal *cplg3MacMaxBe* |IEEE802.15.4, clause 7.4.2|3
cplg3MacPanId|Unsigned32 (0..65535)|read-write|current|The 16-bit identifier of the PAN on which the device is operating. If this value is 'FFFF'h, the device is not associated.<br>MAX-ACCESS is read-write for a PAN coordinator and read-only for a FFD or RFD.|IEEE802.15.4, clause 7.4.2|FFFF
cplg3MacResponseWaitTime|Unsigned32 (2..64)|read-only|current|The maximum time, in multiples of aBaseSuperframeDuration, a device shall wait for a response command frame to be available following a request command frame.|IEEE802.15.4, clause 7.4.2|32
cplg3MacSecurityEnabled|TruthValue|read-only|current|Indication of whether the MAC sublayer has security enabled. <br>A value of 'true' indicates that security is enabled, while a value of 'false' indicates that security is disabled.|IEEE802.15.4, clause 7.4.2|false
cplg3MacAddress|MacAddress|read-only|current|The EUI-48 MAC address allocated to the device during the manufacturing process|
cplg3MacHighPriorityWindowSize|Unsigned32 (0..7)|read-write|current|The high priority contention window size in number of slots| |7
cplg3MacToneMask|ToneArray|read-write|current|The Tone Mask to use during symbol formation.| |3FFFFFFFFFFFFFFFFF

 **The 16-bit address that the device uses to communicate in the PAN may be accessed via the IF-MIB.**

 * cpl3gMacStatsTable -- cplg3Mac 2
 MAC statistics for a collection of OFDM PLC G3 interfaces attached to a particular system.  
 连接到特定系统的OFDM PLC G3接口的集合的MAC统计。  
 There will be one row in this table for each OFDM PLC G3 interface in the system.  
 在该表中将有一行用于系统中的每个OFDM PLC G3接口。  
   * cpl3gMacStatsEntry
   MAC objects for a particular interface to PLC medium. Other counters may be accessed via the IF-MIB:  
     * successfully transmitted unicast data packets  
     * successfully received unicast data packets  
     * successfully transmitted multicast packets  
     * successfully received multicast packets  
     * successfully transmitted broadcast packets  
     * successfully received broadcast packets  
     * packets discarded during transmission  
     * packets in error during transmission  
     * packets discarded during reception  
     * packets in error during reception  
     * received packets refering to an unknown protocol  

Cpl3gMacStatsEntry包含一些内容：

name|SYNTAX|MAX-ACCESS|STATUS|DESCRIPTION
----|----|----|----|----
cplg3MacStatsTxCmdPacketCount|Counter32|read-only|current|The number of successfully transmitted command packets
cplg3MacStatsRxCmdPacketCount|Counter32|read-only|current|The number of successfully received command packets
cplg3MacStatsCsmaFailCount|Counter32|read-only|current|The number of failed CSMA transmit attempts
cplg3MacStatsCsmaCollisionCount|Counter32|read-only|current|The number of collisions due to busy channel or failed transmission
cplg3MacStatsPanConflictCount|Counter32|read-only|current|The number of frames received with a bad CRC

 * The Neighbor Table -- cplg3Mac 27  
 The Neighbor table contains information on the way to transmit a frame to every neighbour device  
 邻居表包含关于向每个邻居设备发送帧的方式的信息  
   * cplg3MacNeighborEntry -- cplg3MacNeighborTable 1  
   An entry (conceptual row) in the *cplg3MacNeighborTable* .  

Cplg3MacNeighborEntry包含以下参数：

name|SYNTAX|MAX-ACCESS|STATUS|DESCRIPTION|DEFVAL
----|----|----|----|----|----
cplg3MacNeighborShortAddress|ShortAddress|not-accessible|current|The short address of the Neighbor
cplg3MacNeighborPanId|Unsigned32 (0..65535)|read-only|current|The PAN Identifier of the Neighbor|FFFF
cplg3MacNeighborDeviceType|INTEGER (0..2)|read-only|current|The device type of the neighbor entry:<br>(1) means PAN coordinator<br>(2) means full function device<br>(3) means reduced function device **此处应该有误** |router
cplg3MacNeighborIsParent|TruthValue|read-only|current|The value 'true' indicates that the neighbor is a topological parent of the device
cplg3MacNeighborToneMapIndex|Unsigned32 (0..2047)|read-only|current|The Index of the Tone Map to use when transmitting a frame to the Neighbor|0
cplg3MacNeighborModulation|INTEGER (0..2)|The modulation type to use when transmitting a frame to the Neighbor<br>robo(0),<br>dbpsk(1),<br>dqpsk(2)|robo
cplg3MacNeighborToneMap|ToneArray|read-only|current|The Tone Map to use when transmitting a frame to the Neighbor|3FFFFFFFFFFFFFFFFF
cplg3MacNeighborGain|Unsigned32 (0..63)|read-only|current|The gain to use when transmitting a frame to the Neighbor|63
cplg3MacNeighborPreemphasisGain|Unsigned32|read-only|current|An array of eight times 4 bits to control the gain for each 10 kHz-wide spectrum band when transmitting a frame to the Neighbor|FFFFFFFF
cplg3MacNeighborLqi|Unsigned32 (0..255)|read-only|current|The Link Quality Indicator when transmitting a frame to the Neighbor|0
cplg3MacNeighborPhase|Integer32 (-180..180)|read-only|current|The Phase difference on the 50 Hz AC signal Delta_Ph = (local_Ph - neighbor_Ph)|
cplg3MacNeighborAge|Unsigned32 (0..255)|read-only|current|The remaining lifetime of this entry in minutes. Upon successful reception of a ToneMap.response, the value is set to adpMaxAgeTime. When it reaches 0, a ToneMap.request should be associated to the next frame sent to the Neighbor|0


 * cplg3Conformance -- cplg3MIB 2  
   * cplg3Compliances -- cplg3Conformance 1  
     * cplg3Compliance -- cplg3Compliances 1  
     The compliance statement for Devices that implement PLC G3. All groups are mandatory.  
     MANDATORY-GROUPS:cplg3MacObjectGroup, cplg3MacStatsGroup, cplg3MacNeighborGroup  
   * cplg3Groups -- cplg3Conformance 2  
     * cplg3MacObjectGroup -- cplg3Groups 1  
     A collection of objects for managing the PLC G3 MAC layer  
     cplg3MacAssociationPermit, cplg3MacAckWaitDuration, cplg3MacAssociatedPanCoord, cplg3MacBsn, cplg3MacCoordShortAddress, cplg3MacPanCoordShortAddress, cplg3MacDsn, cplg3MacMaxBe, cplg3MacMaxCsmaBackoffs, cplg3MacMaxFrameTotalWaitTime, cplg3MacMaxFrameRetries, cplg3MacMinBe, cplg3MacPanId, cplg3MacResponseWaitTime, cplg3MacSecurityEnabled, cplg3MacAddress, cplg3MacHighPriorityWindowSize, cplg3MacToneMask  
     * cplg3MacStatsGroup -- cplg3Groups 2  
     A collection of objects for managing the PLC G3 MAC Statistics.  
     cplg3MacStatsTxCmdPacketCount, cplg3MacStatsRxCmdPacketCount, cplg3MacStatsCsmaFailCount, cplg3MacStatsCsmaCollisionCount, cplg3MacStatsPanConflictCount  
     * cplg3MacNeighborGroup -- cplg3Groups 3  
     A collection of objects for managing the Neighbor Table  
     cplg3MacNeighborPanId, cplg3MacNeighborDeviceType, cplg3MacNeighborIsParent, cplg3MacNeighborToneMapIndex, cplg3MacNeighborModulation, cplg3MacNeighborToneMap, cplg3MacNeighborGain, cplg3MacNeighborPreemphasisGain, cplg3MacNeighborLqi, cplg3MacNeighborPhase, cplg3MacNeighborAge
